<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Power Flow Analysis · Powerful.jl</title><meta name="title" content="Power Flow Analysis · Powerful.jl"/><meta property="og:title" content="Power Flow Analysis · Powerful.jl"/><meta property="twitter:title" content="Power Flow Analysis · Powerful.jl"/><meta name="description" content="Documentation for Powerful.jl."/><meta property="og:description" content="Documentation for Powerful.jl."/><meta property="twitter:description" content="Documentation for Powerful.jl."/><meta property="og:url" content="https://sensl.gitlab.io/Powerful.jl/guides/powerflow.html"/><meta property="twitter:url" content="https://sensl.gitlab.io/Powerful.jl/guides/powerflow.html"/><link rel="canonical" href="https://sensl.gitlab.io/Powerful.jl/guides/powerflow.html"/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../index.html">Powerful.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../index.html">Home</a></li><li><input class="collapse-toggle" id="menuitem-2" type="checkbox" checked/><label class="tocitem" for="menuitem-2"><span class="docs-label">Guides</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="index.html">Overview</a></li><li><a class="tocitem" href="getting_started.html">Getting Started</a></li><li class="is-active"><a class="tocitem" href="powerflow.html">Power Flow Analysis</a><ul class="internal"><li><a class="tocitem" href="#Basic-Usage"><span>Basic Usage</span></a></li><li><a class="tocitem" href="#Formulations"><span>Formulations</span></a></li><li><a class="tocitem" href="#Algorithms"><span>Algorithms</span></a></li><li><a class="tocitem" href="#Advanced-Options"><span>Advanced Options</span></a></li><li><a class="tocitem" href="#Convergence-Diagnostics"><span>Convergence Diagnostics</span></a></li><li><a class="tocitem" href="#Multi-Island-Systems"><span>Multi-Island Systems</span></a></li><li><a class="tocitem" href="#Accessing-Results"><span>Accessing Results</span></a></li><li><a class="tocitem" href="#Examples"><span>Examples</span></a></li><li><a class="tocitem" href="#Further-Reading"><span>Further Reading</span></a></li></ul></li><li><a class="tocitem" href="tds.html">Time-Domain Simulation</a></li><li><a class="tocitem" href="configuration.html">Configuration</a></li><li><a class="tocitem" href="accessing_variables.html">Accessing Results</a></li><li><a class="tocitem" href="reports.html">Report Customization</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox"/><label class="tocitem" for="menuitem-3"><span class="docs-label">Notebooks</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../notebooks/index.html">Overview</a></li><li><a class="tocitem" href="../notebooks/01_getting_started.html">01 Getting Started</a></li><li><a class="tocitem" href="../notebooks/02_formulations_and_solvers.html">02 Formulations And Solvers</a></li><li><a class="tocitem" href="../notebooks/03_gpu_acceleration.html">03 Gpu Acceleration</a></li><li><a class="tocitem" href="../notebooks/03_multi_island_power_flow.html">03 Multi Island Power Flow</a></li><li><a class="tocitem" href="../notebooks/04_multi_island_power_flow.html">04 Multi Island Power Flow</a></li><li><a class="tocitem" href="../notebooks/05_tds_initialization_validation.html">05 Tds Initialization Validation</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4" type="checkbox"/><label class="tocitem" for="menuitem-4"><span class="docs-label">Developer Documentation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../developer/overview.html">Overview</a></li><li><a class="tocitem" href="../developer/indexing.html">Three-Layer Indexing</a></li><li><a class="tocitem" href="../developer/formulations.html">Multi-Physics Formulations</a></li><li><a class="tocitem" href="../developer/workspaces.html">Computation Architecture</a></li><li><a class="tocitem" href="../developer/models.html">Implementing Models</a></li><li><a class="tocitem" href="../developer/events.html">TDS Event System</a></li><li><a class="tocitem" href="../developer/miscellaneous.html">Per-Unit &amp; Multi-Island</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5" type="checkbox"/><label class="tocitem" for="menuitem-5"><span class="docs-label">API Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../api.html">Overview</a></li><li><a class="tocitem" href="../api/system.html">System &amp; DAE</a></li><li><a class="tocitem" href="../api/models.html">Models</a></li><li><a class="tocitem" href="../api/powerflow.html">Power Flow</a></li><li><a class="tocitem" href="../api/tds.html">Time-Domain Simulation</a></li><li><a class="tocitem" href="../api/advanced.html">Advanced Features</a></li></ul></li><li><a class="tocitem" href="../index_page.html">Index</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Guides</a></li><li class="is-active"><a href="powerflow.html">Power Flow Analysis</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href="powerflow.html">Power Flow Analysis</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/sensl/Powerful.jl/blob/main/docs/src/guides/powerflow.md#" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Power-Flow-Analysis"><a class="docs-heading-anchor" href="#Power-Flow-Analysis">Power Flow Analysis</a><a id="Power-Flow-Analysis-1"></a><a class="docs-heading-anchor-permalink" href="#Power-Flow-Analysis" title="Permalink"></a></h1><p>Complete guide to AC power flow in Powerful.jl.</p><h2 id="Basic-Usage"><a class="docs-heading-anchor" href="#Basic-Usage">Basic Usage</a><a id="Basic-Usage-1"></a><a class="docs-heading-anchor-permalink" href="#Basic-Usage" title="Permalink"></a></h2><pre><code class="language-julia hljs">using Powerful, PowerFlowData

case = PowerFlowData.parse_network(&quot;cases/ieee14.raw&quot;)
sys = SystemModel(case)
prob = ACPowerFlowProblem(sys)
sol = solve(prob, NewtonRaphson())</code></pre><p>See <a href="getting_started.html">Getting Started</a> for explanation of each step.</p><h2 id="Formulations"><a class="docs-heading-anchor" href="#Formulations">Formulations</a><a id="Formulations-1"></a><a class="docs-heading-anchor-permalink" href="#Formulations" title="Permalink"></a></h2><p>Power flow equations can be written in different mathematical forms. Powerful.jl supports two AC formulations.</p><h3 id="PowerInjection-(Default)"><a class="docs-heading-anchor" href="#PowerInjection-(Default)">PowerInjection (Default)</a><a id="PowerInjection-(Default)-1"></a><a class="docs-heading-anchor-permalink" href="#PowerInjection-(Default)" title="Permalink"></a></h3><p>Uses polar coordinates with power balance equations.</p><p><strong>Variables:</strong></p><ul><li>θ: Voltage angle at each bus</li><li>V: Voltage magnitude at each bus</li></ul><p><strong>Equations:</strong></p><pre><code class="nohighlight hljs">Pᵢ = Vᵢ ∑ⱼ Vⱼ(Gᵢⱼcos(θᵢ-θⱼ) + Bᵢⱼsin(θᵢ-θⱼ)) = 0
Qᵢ = Vᵢ ∑ⱼ Vⱼ(Gᵢⱼsin(θᵢ-θⱼ) - Bᵢⱼcos(θᵢ-θⱼ)) = 0</code></pre><p>Where:</p><ul><li>Pᵢ, Qᵢ: Net active/reactive power at bus i</li><li>Gᵢⱼ, Bᵢⱼ: Conductance/susceptance of admittance matrix Y</li><li>θᵢ, Vᵢ: Voltage angle/magnitude at bus i</li></ul><p><strong>Usage:</strong></p><pre><code class="language-julia hljs">prob = ACPowerFlowProblem(sys)  # Default
# or explicit:
prob = ACPowerFlowProblem(sys, PowerInjection())</code></pre><p><strong>When to use:</strong> Default choice for well-conditioned systems.</p><h3 id="CurrentInjection"><a class="docs-heading-anchor" href="#CurrentInjection">CurrentInjection</a><a id="CurrentInjection-1"></a><a class="docs-heading-anchor-permalink" href="#CurrentInjection" title="Permalink"></a></h3><p>Uses rectangular coordinates with current balance equations.</p><p><strong>Variables:</strong></p><ul><li>Vᵣ: Real part of bus voltage</li><li>Vᵢ: Imaginary part of bus voltage</li></ul><p><strong>Equations:</strong></p><pre><code class="nohighlight hljs">Iᵣ = ∑ⱼ (Gᵢⱼ·Vᵣⱼ - Bᵢⱼ·Vᵢⱼ) = 0
Iᵢ = ∑ⱼ (Gᵢⱼ·Vᵢⱼ + Bᵢⱼ·Vᵣⱼ) = 0</code></pre><p>Where:</p><ul><li>Iᵣ, Iᵢ: Net real/imaginary current at bus i</li><li>Vᵣ, Vᵢ: Real/imaginary voltage components</li></ul><p><strong>Why rectangular coordinates?</strong></p><p>The polar form (PowerInjection) involves division by voltage magnitude:</p><pre><code class="nohighlight hljs">P = V·(...) / V  ← Numerical issues when V ≈ 0</code></pre><p>The rectangular form (CurrentInjection) avoids this:</p><pre><code class="nohighlight hljs">Iᵣ = G·Vᵣ - B·Vᵢ  ← Linear in voltage components</code></pre><p>This gives better numerical conditioning near voltage collapse.</p><p><strong>Usage:</strong></p><pre><code class="language-julia hljs">prob = ACPowerFlowProblem(sys, CurrentInjection())
sol = solve(prob, NewtonRaphson())</code></pre><p><strong>When to use:</strong> Poorly conditioned systems, heavy loading, voltage collapse scenarios.</p><h3 id="Comparison"><a class="docs-heading-anchor" href="#Comparison">Comparison</a><a id="Comparison-1"></a><a class="docs-heading-anchor-permalink" href="#Comparison" title="Permalink"></a></h3><table><tr><th style="text-align: right">Aspect</th><th style="text-align: right">PowerInjection</th><th style="text-align: right">CurrentInjection</th></tr><tr><td style="text-align: right"><strong>Coordinates</strong></td><td style="text-align: right">Polar (θ, V)</td><td style="text-align: right">Rectangular (Vᵣ, Vᵢ)</td></tr><tr><td style="text-align: right"><strong>Jacobian</strong></td><td style="text-align: right">Mixed θ/V derivatives</td><td style="text-align: right">Uniform Vᵣ/Vᵢ derivatives</td></tr><tr><td style="text-align: right"><strong>Conditioning</strong></td><td style="text-align: right">Standard</td><td style="text-align: right">Better near low voltage</td></tr><tr><td style="text-align: right"><strong>Speed</strong></td><td style="text-align: right">Slightly faster</td><td style="text-align: right">Comparable</td></tr><tr><td style="text-align: right"><strong>Use case</strong></td><td style="text-align: right">Normal operation</td><td style="text-align: right">Stressed conditions</td></tr></table><p><strong>Key point:</strong> Both give identical physical results. The difference is numerical behavior during convergence.</p><h3 id="Formulation-Example"><a class="docs-heading-anchor" href="#Formulation-Example">Formulation Example</a><a id="Formulation-Example-1"></a><a class="docs-heading-anchor-permalink" href="#Formulation-Example" title="Permalink"></a></h3><pre><code class="language-julia hljs"># Try PowerInjection first
prob_pi = ACPowerFlowProblem(sys, PowerInjection())
sol_pi = solve(prob_pi, NewtonRaphson())

if !sol_pi.converged
    @warn &quot;PowerInjection failed to converge&quot;

    # Fall back to CurrentInjection
    prob_ci = ACPowerFlowProblem(sys, CurrentInjection())
    sol_ci = solve(prob_ci, NewtonRaphson())

    if sol_ci.converged
        println(&quot;CurrentInjection succeeded!&quot;)
    end
end</code></pre><h2 id="Algorithms"><a class="docs-heading-anchor" href="#Algorithms">Algorithms</a><a id="Algorithms-1"></a><a class="docs-heading-anchor-permalink" href="#Algorithms" title="Permalink"></a></h2><p>Choose the solution algorithm based on your needs.</p><h3 id="NewtonRaphson-(Default)"><a class="docs-heading-anchor" href="#NewtonRaphson-(Default)">NewtonRaphson (Default)</a><a id="NewtonRaphson-(Default)-1"></a><a class="docs-heading-anchor-permalink" href="#NewtonRaphson-(Default)" title="Permalink"></a></h3><p>Full Newton-Raphson with sparse Jacobian.</p><pre><code class="language-julia hljs">sol = solve(prob, NewtonRaphson())</code></pre><p><strong>How it works:</strong></p><ol><li>Evaluate residuals: g(y)</li><li>Build Jacobian: J = ∂g/∂y (sparse matrix)</li><li>Solve linear system: J·Δy = -g using KLU</li><li>Update: y ← y + Δy</li><li>Check convergence: ||g|| &lt; tol</li></ol><p><strong>When to use:</strong> Default choice. Fast and reliable for most systems.</p><p><strong>Options:</strong></p><pre><code class="language-julia hljs"># Use different linear solver
sol = solve(prob, NewtonRaphson(linear_solver=CUDSSSolver()))  # GPU

# Tighter tolerance
sol = solve(prob, NewtonRaphson(abstol=1e-10))

# More iterations
sol = solve(prob, NewtonRaphson(maxiters=50))</code></pre><h3 id="RobustNewton"><a class="docs-heading-anchor" href="#RobustNewton">RobustNewton</a><a id="RobustNewton-1"></a><a class="docs-heading-anchor-permalink" href="#RobustNewton" title="Permalink"></a></h3><p>Uses NonlinearSolve.jl backend with automatic globalization.</p><pre><code class="language-julia hljs">sol = solve(prob, RobustNewton())</code></pre><p><strong>How it differs:</strong></p><ul><li>Automatic trust region / line search</li><li>More sophisticated convergence strategies</li><li>Better for difficult cases</li></ul><p><strong>When to use:</strong> When NewtonRaphson fails to converge.</p><p><strong>Trade-off:</strong> Slightly slower (~20-30%) but more robust.</p><h3 id="FastDecoupledXB"><a class="docs-heading-anchor" href="#FastDecoupledXB">FastDecoupledXB</a><a id="FastDecoupledXB-1"></a><a class="docs-heading-anchor-permalink" href="#FastDecoupledXB" title="Permalink"></a></h3><p>Fast decoupled power flow using XB variant.</p><pre><code class="language-julia hljs">sol = solve(prob, FastDecoupledXB())</code></pre><p><strong>How it works:</strong></p><p>Decouples P-θ and Q-V equations:</p><pre><code class="nohighlight hljs">ΔP ≈ B&#39; · Δθ  (active power - angle)
ΔQ ≈ B&#39;&#39; · ΔV (reactive power - voltage)</code></pre><p>Where B&#39;, B&#39;&#39; are constant susceptance matrices.</p><p><strong>Approximations:</strong></p><ol><li>cos(θᵢ - θⱼ) ≈ 1 (small angle differences)</li><li>sin(θᵢ - θⱼ) ≈ θᵢ - θⱼ</li><li>Qᵢ ≈ -Bᵢᵢ·Vᵢ (local approximation)</li><li>r &lt;&lt; x (resistance negligible)</li></ol><p><strong>Advantages:</strong></p><ul><li>Very fast (2-3× faster than Newton-Raphson)</li><li>Constant matrices (factor once, reuse)</li><li>Good for transmission networks</li></ul><p><strong>Limitations:</strong></p><ul><li>Less accurate for distribution networks (high r/x)</li><li>May need more iterations</li><li>Not suitable for heavy loading</li></ul><p><strong>When to use:</strong> Large transmission systems where speed matters and r/x is small.</p><h3 id="Algorithm-Comparison"><a class="docs-heading-anchor" href="#Algorithm-Comparison">Algorithm Comparison</a><a id="Algorithm-Comparison-1"></a><a class="docs-heading-anchor-permalink" href="#Algorithm-Comparison" title="Permalink"></a></h3><pre><code class="language-julia hljs">using BenchmarkTools

# Same problem, different algorithms
@btime solve($prob, NewtonRaphson())     # ~2.5 ms, 4 iterations
@btime solve($prob, RobustNewton())      # ~3.2 ms, 5 iterations
@btime solve($prob, FastDecoupledXB())   # ~1.2 ms, 6 iterations</code></pre><h2 id="Advanced-Options"><a class="docs-heading-anchor" href="#Advanced-Options">Advanced Options</a><a id="Advanced-Options-1"></a><a class="docs-heading-anchor-permalink" href="#Advanced-Options" title="Permalink"></a></h2><h3 id="AMD-Reordering"><a class="docs-heading-anchor" href="#AMD-Reordering">AMD Reordering</a><a id="AMD-Reordering-1"></a><a class="docs-heading-anchor-permalink" href="#AMD-Reordering" title="Permalink"></a></h3><p>Reorder variables for better sparse factorization.</p><pre><code class="language-julia hljs">prob = ACPowerFlowProblem(sys, PowerInjection();
                          addressing=AMDAddressing())
sol = solve(prob, NewtonRaphson())</code></pre><p><strong>Why:</strong> Reduces fill-in during LU factorization → faster solves.</p><p><strong>When to use:</strong> Large systems (&gt;1000 buses) where Jacobian factorization dominates.</p><h3 id="GPU-Acceleration"><a class="docs-heading-anchor" href="#GPU-Acceleration">GPU Acceleration</a><a id="GPU-Acceleration-1"></a><a class="docs-heading-anchor-permalink" href="#GPU-Acceleration" title="Permalink"></a></h3><p>Use CUDA for large-scale systems.</p><pre><code class="language-julia hljs">using CUDA, CUDSS

prob = ACPowerFlowProblem(sys, PowerInjection(); array_type=CuArray)
sol = solve(prob, NewtonRaphson(linear_solver=CUDSSSolver()))</code></pre><p><strong>Requirements:</strong></p><ul><li>NVIDIA GPU with CUDA support</li><li>CUDSS.jl package</li></ul><p><strong>When to use:</strong> Very large systems (&gt;10,000 buses) where GPU overhead pays off.</p><h3 id="Warm-Starting"><a class="docs-heading-anchor" href="#Warm-Starting">Warm Starting</a><a id="Warm-Starting-1"></a><a class="docs-heading-anchor-permalink" href="#Warm-Starting" title="Permalink"></a></h3><p>Use previous solution as initial guess for faster convergence.</p><pre><code class="language-julia hljs"># Solve base case
prob = ACPowerFlowProblem(sys)
sol = solve(prob, NewtonRaphson())

# Modify system (use load at pure PQ bus to see voltage change)
sys.models.PQ.pl[3] *= 1.2  # Load 3 at Bus 4
sys.models.PQ.ql[3] *= 1.2

# Create new problem with warm start
prob_new = ACPowerFlowProblem(sys; initial_guess=sol.dae.y)
sol_new = solve(prob_new, NewtonRaphson())

# Converges faster (fewer iterations)</code></pre><p><strong>When to use:</strong> Parameter sweeps, contingency analysis, time-series.</p><p><strong>Note:</strong> To observe voltage changes, modify loads at <strong>pure PQ buses</strong> (no generators). PV buses maintain constant voltage.</p><h2 id="Convergence-Diagnostics"><a class="docs-heading-anchor" href="#Convergence-Diagnostics">Convergence Diagnostics</a><a id="Convergence-Diagnostics-1"></a><a class="docs-heading-anchor-permalink" href="#Convergence-Diagnostics" title="Permalink"></a></h2><h3 id="Check-Convergence"><a class="docs-heading-anchor" href="#Check-Convergence">Check Convergence</a><a id="Check-Convergence-1"></a><a class="docs-heading-anchor-permalink" href="#Check-Convergence" title="Permalink"></a></h3><pre><code class="language-julia hljs">if sol.converged
    println(&quot;Success: $(sol.iterations) iterations&quot;)
    println(&quot;Final residual: $(sol.residual_norm)&quot;)
else
    @warn &quot;Failed to converge&quot;
    println(&quot;Iterations: $(sol.iterations)&quot;)
    println(&quot;Final residual: $(sol.residual_norm)&quot;)
end</code></pre><h3 id="Common-Convergence-Issues"><a class="docs-heading-anchor" href="#Common-Convergence-Issues">Common Convergence Issues</a><a id="Common-Convergence-Issues-1"></a><a class="docs-heading-anchor-permalink" href="#Common-Convergence-Issues" title="Permalink"></a></h3><p><strong>Problem:</strong> Divergence (residual increasing)</p><p><strong>Causes:</strong></p><ul><li>Infeasible operating point (too much load, not enough generation)</li><li>Voltage collapse (system near stability limit)</li><li>Bad initial guess</li></ul><p><strong>Solutions:</strong></p><ol><li>Check power balance: ∑Pgen ≈ ∑Pload + losses</li><li>Try CurrentInjection formulation</li><li>Try RobustNewton algorithm</li><li>Reduce loading incrementally</li></ol><p><strong>Problem:</strong> Slow convergence (many iterations)</p><p><strong>Causes:</strong></p><ul><li>Poorly conditioned Jacobian</li><li>Nearly flat solution surface</li><li>Ill-conditioned system data</li></ul><p><strong>Solutions:</strong></p><ol><li>Check for very small impedances (branches)</li><li>Check for unrealistic setpoints</li><li>Try FastDecoupledXB for speed</li></ol><h2 id="Multi-Island-Systems"><a class="docs-heading-anchor" href="#Multi-Island-Systems">Multi-Island Systems</a><a id="Multi-Island-Systems-1"></a><a class="docs-heading-anchor-permalink" href="#Multi-Island-Systems" title="Permalink"></a></h2><p>Systems with disconnected components are automatically detected and solved.</p><h3 id="Automatic-Approach-(Recommended)"><a class="docs-heading-anchor" href="#Automatic-Approach-(Recommended)">Automatic Approach (Recommended)</a><a id="Automatic-Approach-(Recommended)-1"></a><a class="docs-heading-anchor-permalink" href="#Automatic-Approach-(Recommended)" title="Permalink"></a></h3><pre><code class="language-julia hljs"># Auto-detect and solve islands (default behavior)
prob = ACPowerFlowProblem(sys)  # Automatically detects islands
sol = solve(prob, NewtonRaphson())

# Returns MultiIslandSolution if multiple islands detected
# Access variables transparently - automatic island lookup
v1 = get_var(sol, :Bus, :v, (1,))  # Finds bus 1 in whichever island contains it
v8 = get_var(sol, :Bus, :v, (8,))  # Finds bus 8 automatically</code></pre><p><strong>How it works:</strong></p><ol><li><code>ACPowerFlowProblem</code> calls <code>split_islands(sys)</code> internally</li><li>If multiple islands found, creates <code>ACPowerFlowProblem{F, Vector{SystemModel}}</code></li><li><code>solve()</code> solves each island independently</li><li>Returns <code>MultiIslandSolution</code> with transparent variable access</li></ol><h3 id="Manual-Approach"><a class="docs-heading-anchor" href="#Manual-Approach">Manual Approach</a><a id="Manual-Approach-1"></a><a class="docs-heading-anchor-permalink" href="#Manual-Approach" title="Permalink"></a></h3><p>For explicit control, use <code>split_islands()</code> directly:</p><pre><code class="language-julia hljs"># Manually check and split
result = split_islands(sys)

if result isa SystemModel
    # Single island - solve normally
    prob = ACPowerFlowProblem(result)
    sol = solve(prob, NewtonRaphson())
else
    # Multiple islands - solve each separately
    islands = result  # Vector{SystemModel}

    solutions = [solve(ACPowerFlowProblem(island), NewtonRaphson())
                 for island in islands]

    # Access from specific island solutions
    v1 = get_var(solutions[1], :Bus, :v, (1,))
    v8 = get_var(solutions[2], :Bus, :v, (8,))
end</code></pre><h3 id="Disabling-Auto-Split"><a class="docs-heading-anchor" href="#Disabling-Auto-Split">Disabling Auto-Split</a><a id="Disabling-Auto-Split-1"></a><a class="docs-heading-anchor-permalink" href="#Disabling-Auto-Split" title="Permalink"></a></h3><pre><code class="language-julia hljs"># Preserve old behavior (only solve first island)
prob = ACPowerFlowProblem(sys; auto_split=false)
sol = solve(prob, NewtonRaphson())</code></pre><p><strong>Key points:</strong></p><ul><li>Auto-split is enabled by default (<code>auto_split=true</code>)</li><li>Each island must have its own slack bus (bus type 3)</li><li><code>MultiIslandSolution</code> provides transparent access across all islands</li><li>Variable access automatically searches islands to find the requested key</li></ul><h2 id="Accessing-Results"><a class="docs-heading-anchor" href="#Accessing-Results">Accessing Results</a><a id="Accessing-Results-1"></a><a class="docs-heading-anchor-permalink" href="#Accessing-Results" title="Permalink"></a></h2><h3 id="Quick-Access"><a class="docs-heading-anchor" href="#Quick-Access">Quick Access</a><a id="Quick-Access-1"></a><a class="docs-heading-anchor-permalink" href="#Quick-Access" title="Permalink"></a></h3><pre><code class="language-julia hljs"># Access single variable
v = get_var(sol, :Bus, :v, (1,))     # Voltage at bus 1
θ = get_var(sol, :Bus, :theta, (1,)) # Angle at bus 1

# Get all values for a variable
all_v = get_all_vars(sol, :Bus, :v)  # All bus voltages

# Get as dictionary
v_dict = get_vars_dict(sol, :Bus, :v)  # Dict{key =&gt; value}</code></pre><h3 id="Generate-Reports"><a class="docs-heading-anchor" href="#Generate-Reports">Generate Reports</a><a id="Generate-Reports-1"></a><a class="docs-heading-anchor-permalink" href="#Generate-Reports" title="Permalink"></a></h3><pre><code class="language-julia hljs"># Collect results as table
bus_data = collect_model_table(sol, :Bus)

# Convert to DataFrame
using DataFrames
df = DataFrame(bus_data)</code></pre><p><strong>See <a href="accessing_variables.html">Accessing Results</a> for complete API reference</strong>, including:</p><ul><li>External key formats</li><li>Multi-island transparent access</li><li>Advanced indexing</li><li>Report customization</li></ul><h2 id="Examples"><a class="docs-heading-anchor" href="#Examples">Examples</a><a id="Examples-1"></a><a class="docs-heading-anchor-permalink" href="#Examples" title="Permalink"></a></h2><h3 id="Parameter-Sweep"><a class="docs-heading-anchor" href="#Parameter-Sweep">Parameter Sweep</a><a id="Parameter-Sweep-1"></a><a class="docs-heading-anchor-permalink" href="#Parameter-Sweep" title="Permalink"></a></h3><pre><code class="language-julia hljs"># Sweep load levels
load_factors = 0.8:0.1:1.2
results = []
prev_sol = nothing

for factor in load_factors
    # Scale all loads
    sys.models.PQ.pl .*= factor
    sys.models.PQ.ql .*= factor

    # Create problem with warm start
    if isnothing(prev_sol)
        prob = ACPowerFlowProblem(sys)
    else
        prob = ACPowerFlowProblem(sys; initial_guess=prev_sol.dae.y)
    end

    sol = solve(prob, NewtonRaphson())

    if sol.converged
        # Record min voltage
        v_min = minimum(get_all_vars(sol, :Bus, :v))
        push!(results, (factor=factor, v_min=v_min))
        prev_sol = sol  # Save for next iteration
    else
        @warn &quot;Diverged at factor=$factor&quot;
        break
    end

    # Reset for next iteration
    sys.models.PQ.pl ./= factor
    sys.models.PQ.ql ./= factor
end</code></pre><h3 id="Contingency-Analysis"><a class="docs-heading-anchor" href="#Contingency-Analysis">Contingency Analysis</a><a id="Contingency-Analysis-1"></a><a class="docs-heading-anchor-permalink" href="#Contingency-Analysis" title="Permalink"></a></h3><pre><code class="language-julia hljs"># Base case
prob_base = ACPowerFlowProblem(sys)
sol_base = solve(prob_base, NewtonRaphson())

# Try opening each branch
for i in 1:length(sys.models.Branch)
    # Open branch i
    original_status = sys.models.Branch.st[i]
    sys.models.Branch.st[i] = 0

    # Create new problem with warm start from base case
    prob = ACPowerFlowProblem(sys; initial_guess=sol_base.dae.y)
    sol = solve(prob, NewtonRaphson())

    if !sol.converged
        @warn &quot;Contingency $i: Branch outage causes divergence&quot;
    else
        # Check voltage violations
        v_dict = get_vars_dict(sol, :Bus, :v)
        violations = filter(p -&gt; p[2] &lt; 0.95 || p[2] &gt; 1.05, v_dict)

        if !isempty(violations)
            @warn &quot;Contingency $i: Voltage violations at buses $(keys(violations))&quot;
        end
    end

    # Restore branch
    sys.models.Branch.st[i] = original_status
end</code></pre><h2 id="Further-Reading"><a class="docs-heading-anchor" href="#Further-Reading">Further Reading</a><a id="Further-Reading-1"></a><a class="docs-heading-anchor-permalink" href="#Further-Reading" title="Permalink"></a></h2><ul><li><a href="getting_started.html">Getting Started</a> - Understanding SystemModel</li><li><a href="accessing_variables.html">Accessing Results</a> - Working with solutions</li><li><a href="../api/powerflow.html">API Reference: Power Flow</a> - Complete API documentation</li></ul></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="getting_started.html">« Getting Started</a><a class="docs-footer-nextpage" href="tds.html">Time-Domain Simulation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.16.1 on <span class="colophon-date" title="Wednesday 3 December 2025 12:47">Wednesday 3 December 2025</span>. Using Julia version 1.11.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
